ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"152","2000-1-23-00:44:21","故障触发-故障汇总","故障类型:B+连接器温度过温轻微故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-轻微","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8252","通过"
"153","2000-1-23-00:44:43","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x208","0x0,0x1F4","0x0","0x208","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xEE1E","通过"
"154","2000-1-23-00:44:43","故障触发-故障汇总","故障类型:B+连接器温度过温一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-一般","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","305","通过"
"155","2000-1-23-00:44:43","故障触发-故障汇总","故障类型:B+连接器温度过温轻微故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-一般","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48689","通过"
"156","2000-1-23-00:45:01","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x208","0x0,0x1F4","0x0","0x208","0x0,0x1F4,0x0","0x208","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xEF9D","通过"
"157","2000-1-23-00:45:01","故障触发-故障汇总","故障类型:B+连接器温度过温严重故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-严重","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20843","通过"
"158","2000-1-23-00:45:01","故障触发-故障汇总","故障类型:B+连接器温度过温一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-严重","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","27759","通过"
"159","2000-1-23-00:45:24","配置参数下设","起始地址:0x675C","寄存器长度:6","/","/","0x98","0x3,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xBE8A","通过"
"160","2000-1-23-00:45:30","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-严重","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15946","通过"
"161","2000-1-23-00:46:10","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x3865","通过"
"162","2000-1-23-00:46:42","簇端温度1过温故障","过温值:49.8℃","故障等级:故障恢复","信号名称:B-温度","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT1过温-严重","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46288","通过"
"163","2000-1-23-00:46:42","故障触发-故障汇总","故障类型:B+连接器温度过温严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54780","通过"
"164","2000-1-23-00:47:45","故障触发-故障汇总","故障类型:BCU对上通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","2","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12853","通过"
"165","2000-1-23-00:47:45","故障触发-故障汇总","故障类型:BCU对上通讯故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","2","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","37172","通过"
"166","2000-1-23-00:48:58","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x1FE","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1C8A","通过"
"167","2000-1-23-00:48:58","簇端温度2过温故障","过温值:51.2℃","故障等级:故障产生","信号名称:P+温度","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24979","通过"
"168","2000-1-23-00:48:58","故障触发-故障汇总","故障类型:B-连接器温度过温轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-轻微","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2198","通过"
"169","2000-1-23-00:49:18","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x1FE","0x0","0x1F4,0x0","0x1FE,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF69","通过"
"170","2000-1-23-00:49:18","故障触发-故障汇总","故障类型:B-连接器温度过温一般总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-一般","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8099","通过"
"171","2000-1-23-00:49:18","故障触发-故障汇总","故障类型:B-连接器温度过温轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-一般","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8871","通过"
"172","2000-1-23-00:49:30","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x1FE","0x0","0x1F4,0x0","0x1FE,0x0","0x1F4","0x0,0x1FE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1A28","通过"
"173","2000-1-23-00:49:30","故障触发-故障汇总","故障类型:B-连接器温度过温严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:一般","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-严重","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6388","通过"
"174","2000-1-23-00:49:30","故障触发-故障汇总","故障类型:B-连接器温度过温一般总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:一般","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-严重","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58367","通过"
"175","2000-1-23-00:50:11","簇端温度2过温故障","过温值:49.0℃","故障等级:故障恢复","信号名称:P+温度","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT2过温-严重","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24040","通过"
"176","2000-1-23-00:50:11","故障触发-故障汇总","故障类型:B-连接器温度过温严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48216","通过"
"177","2000-1-23-00:50:39","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x41EC","通过"
"178","2000-1-23-00:50:48","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.9V","1","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56505","通过"
"179","2000-1-23-00:50:54","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28605","通过"
"180","2000-1-23-00:51:05","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x1FE","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xFC03","通过"
"181","2000-1-23-00:51:05","簇端温度3过温故障","过温值:53.7℃","故障等级:故障产生","信号名称:P-温度","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7060","通过"
"182","2000-1-23-00:51:05","故障触发-故障汇总","故障类型:P+连接器温度过温轻微故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-轻微","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54369","通过"
"183","2000-1-23-00:51:22","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x1FE","0x0,0x1F4","0x0","0x1FE","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA21F","通过"
"184","2000-1-23-00:51:22","故障触发-故障汇总","故障类型:P+连接器温度过温一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-一般","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24703","通过"
"185","2000-1-23-00:51:22","故障触发-故障汇总","故障类型:P+连接器温度过温轻微故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-一般","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58131","通过"
"186","2000-1-23-00:51:39","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x1FE","0x0,0x1F4","0x0","0x1FE","0x0","0x1F4,0x0","0x1FE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4D2A","通过"
"187","2000-1-23-00:51:39","故障触发-故障汇总","故障类型:P+连接器温度过温严重故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-严重","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48055","通过"
"188","2000-1-23-00:51:39","故障触发-故障汇总","故障类型:P+连接器温度过温一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电指令;充电指令完成;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-严重","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.6V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34483","通过"
"189","2000-1-23-00:54:25","配置参数下设","起始地址:0x6762","寄存器长度:6","/","/","0x9E","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5EDE","通过"
"190","2000-1-23-00:58:27","配置参数下设","起始地址:0x6762","寄存器长度:6","/","/","0x9E","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xDB6C","通过"
"191","2000-1-23-00:59:31","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0x85B7","通过"
"192","2000-1-23-00:59:31","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0x0","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0x0","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0x0","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0x0","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0x0,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0x0","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0x0,0x3,0x3,0x93","0xACF8","通过"
"193","2000-1-23-00:59:32","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0x100","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0x1","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0x0","0x3,0x3","0x13,0x1","0x0","0x0","0x3","0x3","0x14","0x1","0x0","0x0","0x3","0x3","0x15","0x1","0x0","0x0","0x3","0x3","0x16","0x1","0x0","0x0","0x3","0x3","0x17","0x1","0x0","0x0","0x3","0x3","0x18","0x1","0x0","0x0","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0x0,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0x0,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0x7596","通过"
"194","2000-1-23-00:59:32","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0x0","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0x0,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0x0","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0x0","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0x0","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0x0,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0xA4FA","通过"
"195","2000-1-23-00:59:32","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC6F7","通过"
"196","2000-1-23-00:59:59","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0xF905","通过"
"197","2000-1-23-00:59:59","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0x0","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0x0","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0x0","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0x0","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0x0,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0x0","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0x0,0x3,0x3,0x93","0xD04A","通过"
"198","2000-1-23-01:00:00","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0x100","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0x1","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0x0","0x3,0x3","0x13,0x1","0x0","0x0","0x3","0x3","0x14","0x1","0x0","0x0","0x3","0x3","0x15","0x1","0x0","0x0","0x3","0x3","0x16","0x1","0x0","0x0","0x3","0x3","0x17","0x1","0x0","0x0","0x3","0x3","0x18","0x1","0x0","0x0","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0x0,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0x0,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0xE7FE","通过"
"199","2000-1-23-01:00:00","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0x0","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0x0,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0x0","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0x0","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0x0","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0x0,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0x3692","通过"
"200","2000-1-23-01:00:00","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x9E","0x1","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x2FA9","通过"
"201","2000-1-23-01:03:58","簇端温度3过温故障","过温值:49.7℃","故障等级:故障恢复","信号名称:P-温度","/","系统状态:静置,系统模拟量故障等级:严重","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,RT3过温-严重","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44141","通过"
"202","2000-1-23-01:03:58","故障触发-故障汇总","故障类型:P+连接器温度过温严重故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:严重","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14418","通过"
"203","2000-1-23-01:04:36","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x28A,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5326","通过"
"204","2000-1-23-01:04:52","报警参数下设","起始地址:0x303C","寄存器长度:60","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x28A","0x0","0x1F4,0x0","0x2BC,0x0","0x1F4","0x0,0x2EE","0x0,0x1F4","0x0,0x28A","0x0,0x1F4","0x0","0x2BC","0x0","0x1F4,0x0","0x2EE,0x0","0x1F4,0x0","0x1FE,0x0","0x1F4","0x0","0x2BC","0x0","0x1F4","0x0","0x2EE","0x0","0x1F4","0x0","0x226","0x0","0x1F4","0x0","0x258","0x0","0x226","0x0","0x28A","0x0","0x258","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x99FF","通过"
"205","2000-1-23-01:04:52","簇端温度4过温故障","过温值:52.3℃","故障等级:故障产生","信号名称:熔断器1温度","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","3","93.7V","4","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29995","通过"
