ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"370","2000-1-23-17:51:20","电池包温度过高","过温值:26.6℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","65063","通过"
"371","2000-1-23-17:51:20","故障触发-故障汇总","故障类型:BMU温度过高轻微总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-轻微","无故障,无故障","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51298","通过"
"372","2000-1-23-17:51:48","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0xC8","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x66B","通过"
"373","2000-1-23-17:52:05","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF3D1","通过"
"374","2000-1-23-17:52:05","电池包温度过高","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-轻微","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","31689","通过"
"375","2000-1-23-17:52:05","故障触发-故障汇总","故障类型:BMU温度过高轻微总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1532","通过"
"376","2000-1-23-17:52:46","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0xC8","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xCA34","通过"
"377","2000-1-23-17:52:46","电池包温度过高","过温值:26.7℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38196","通过"
"378","2000-1-23-17:52:46","故障触发-故障汇总","故障类型:BMU温度过高一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-一般","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45347","通过"
"379","2000-1-23-17:53:10","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x46F7","通过"
"380","2000-1-23-17:53:10","电池包温度过高","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:一般","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-一般","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","31794","通过"
"381","2000-1-23-17:53:10","故障触发-故障汇总","故障类型:BMU温度过高一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20823","通过"
"382","2000-1-23-17:53:30","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0xC8","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x59F7","通过"
"383","2000-1-23-17:53:30","电池包温度过高","过温值:26.7℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52235","通过"
"384","2000-1-23-17:53:30","故障触发-故障汇总","故障类型:BMU温度过高严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-严重","无故障,无故障","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7660","通过"
"385","2000-1-23-17:53:36","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-严重","无故障,无故障","804.4V","804.2V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1030","通过"
"386","2000-1-23-17:53:50","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x92D2","通过"
"387","2000-1-23-17:53:50","电池包温度过高","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度过温-严重","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15523","通过"
"388","2000-1-23-17:53:50","故障触发-故障汇总","故障类型:BMU温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58422","通过"
"389","2000-1-23-17:54:00","下设接触器执行策略","接触器动作:设置BCU放电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.5V","4","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15555","通过"
"390","2000-1-23-17:54:07","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24994","通过"
"391","2000-1-23-18:07:14","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0x12C","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xEC61","通过"
"392","2000-1-23-18:07:14","电池包温度过低","低温值:26.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11466","通过"
"393","2000-1-23-18:07:14","故障触发-故障汇总","故障类型:BMU温度过低轻微总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-轻微","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52465","通过"
"394","2000-1-23-18:07:33","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xAF87","通过"
"395","2000-1-23-18:07:33","电池包温度过低","低温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-轻微","无故障,无故障","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","49599","通过"
"396","2000-1-23-18:07:33","故障触发-故障汇总","故障类型:BMU温度过低轻微总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45051","通过"
"397","2000-1-23-18:07:49","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0x12C,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x9446","通过"
"398","2000-1-23-18:07:49","电池包温度过低","低温值:26.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9436","通过"
"399","2000-1-23-18:07:49","故障触发-故障汇总","故障类型:BMU温度过低一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-一般","无故障,无故障","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20137","通过"
"400","2000-1-23-18:08:11","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x9762","通过"
"401","2000-1-23-18:08:11","电池包温度过低","低温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:一般","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-一般","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","47111","通过"
"402","2000-1-23-18:08:11","故障触发-故障汇总","故障类型:BMU温度过低一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","23565","通过"
"403","2000-1-23-18:08:30","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0x15E","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x45A1","通过"
"404","2000-1-23-18:08:30","电池包温度过低","低温值:26.9℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17765","通过"
"405","2000-1-23-18:08:30","故障触发-故障汇总","故障类型:BMU温度过低严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-严重","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62664","通过"
"406","2000-1-23-18:08:36","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-严重","无故障,无故障","804.4V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57972","通过"
"407","2000-1-23-18:08:48","报警参数下设","起始地址:0x30A9","寄存器长度:36","/","/","0x2EE","0x0,0x2BC","0x0","0x320","0x0,0x2EE,0x0","0x352","0x0","0x320","0x0","0xFF06","0x0","0xFF38,0x0","0xFED4,0x0","0xFF06","0x0,0xFEA2","0x0,0xFED4","0x0,0x46","0x0,0x32","0x0","0x5A","0x0","0x46,0x0","0x6E,0x0","0x5A,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x489A","通过"
"408","2000-1-23-18:08:48","电池包温度过低","低温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","pack温度欠温-严重","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19203","通过"
"409","2000-1-23-18:08:48","故障触发-故障汇总","故障类型:BMU温度过低严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13779","通过"
"410","2000-1-23-18:08:56","下设接触器执行策略","接触器动作:设置BCU放电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33659","通过"
"411","2000-1-23-18:09:02","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:1; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:1; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24967","通过"
"412","2000-1-23-18:09:54","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x15E","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC9AA","通过"
"413","2000-1-23-18:09:54","动力接插件-1过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;放电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48107","通过"
"414","2000-1-23-18:09:54","动力接插件-2过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;放电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19112","通过"
"415","2000-1-23-18:09:54","故障触发-故障汇总","故障类型:动力接插件1温度过高轻微总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;放电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-轻微,动力接插件2过温-轻微","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13443","通过"
"416","2000-1-23-18:09:54","故障触发-故障汇总","故障类型:动力接插件2温度过高轻微总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;放电指令;放电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-轻微,动力接插件2过温-轻微","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12682","通过"
"417","2000-1-23-18:11:26","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE774","通过"
"418","2000-1-23-18:11:26","动力接插件-1过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-轻微,动力接插件2过温-轻微","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52295","通过"
"419","2000-1-23-18:11:26","动力接插件-2过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-轻微,动力接插件2过温-轻微","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15620","通过"
"420","2000-1-23-18:11:26","故障触发-故障汇总","故障类型:动力接插件1温度过高轻微总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17464","通过"
