ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"421","2000-1-23-18:11:26","故障触发-故障汇总","故障类型:动力接插件2温度过高轻微总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16689","通过"
"422","2000-1-23-18:12:09","配置参数下设","起始地址:0x66A2","寄存器长度:6","/","/","0x40","0x1,0x0","0x6464","0x3","0x3,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7E04","通过"
"423","2000-1-23-18:12:25","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x28A","0x0,0x1F4","0x0","0x12C","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB67","通过"
"424","2000-1-23-18:12:25","动力接插件-1过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","25993","通过"
"425","2000-1-23-18:12:25","动力接插件-2过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38090","通过"
"426","2000-1-23-18:12:25","故障触发-故障汇总","故障类型:动力接插件1温度过高一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-一般,动力接插件2过温-一般","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6735","通过"
"427","2000-1-23-18:12:25","故障触发-故障汇总","故障类型:动力接插件2温度过高一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-一般,动力接插件2过温-一般","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","55625","通过"
"428","2000-1-23-18:13:20","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x54EE","通过"
"429","2000-1-23-18:13:20","动力接插件-1过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-一般,动力接插件2过温-一般","无故障,无故障","804.4V","804.2V","0.0A","0.0%","100.0%","0.0%","86.0kW","86.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35351","通过"
"430","2000-1-23-18:13:20","动力接插件-2过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-一般,动力接插件2过温-一般","无故障,无故障","804.4V","804.2V","0.0A","0.0%","100.0%","0.0%","86.0kW","86.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","31572","通过"
"431","2000-1-23-18:13:20","故障触发-故障汇总","故障类型:动力接插件1温度过高一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.4V","804.2V","0.0A","0.0%","100.0%","0.0%","86.0kW","86.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62150","通过"
"432","2000-1-23-18:13:20","故障触发-故障汇总","故障类型:动力接插件2温度过高一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.4V","804.2V","0.0A","0.0%","100.0%","0.0%","86.0kW","86.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12736","通过"
"433","2000-1-23-18:13:38","配置参数下设","起始地址:0x66A2","寄存器长度:6","/","/","0x40","0x1,0x0","0x0","0x3","0x3,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1498","通过"
"434","2000-1-23-18:14:04","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x12C","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xFE50","通过"
"435","2000-1-23-18:14:04","动力接插件-1过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54504","通过"
"436","2000-1-23-18:14:04","动力接插件-2过温","过温值:38.8℃","故障等级:故障产生","包编码:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9643","通过"
"437","2000-1-23-18:14:04","故障触发-故障汇总","故障类型:动力接插件1温度过高严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-严重,动力接插件2过温-严重","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50700","通过"
"438","2000-1-23-18:14:04","故障触发-故障汇总","故障类型:动力接插件2温度过高严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-严重,动力接插件2过温-严重","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48093","通过"
"439","2000-1-23-18:14:10","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-严重,动力接插件2过温-严重","无故障,无故障","804.6V","804.2V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","55140","通过"
"440","2000-1-23-18:14:30","报警参数下设","起始地址:0x30CD","寄存器长度:12","/","/","0x28A","0x0,0x1F4","0x0","0x2BC","0x0,0x1F4,0x0","0x2EE","0x0","0x1F4","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x9253","通过"
"441","2000-1-23-18:14:30","动力接插件-1过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-严重,动力接插件2过温-严重","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51151","通过"
"442","2000-1-23-18:14:30","动力接插件-2过温","过温值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","动力接插件1过温-严重,动力接插件2过温-严重","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13964","通过"
"443","2000-1-23-18:14:30","故障触发-故障汇总","故障类型:动力接插件1温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","53820","通过"
"444","2000-1-23-18:14:30","故障触发-故障汇总","故障类型:动力接插件2温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45037","通过"
"445","2000-1-23-18:14:46","下设接触器执行策略","接触器动作:设置BCU放电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56096","通过"
"446","2000-1-23-18:14:53","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;放电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.279V","1","3.279V","1","3.279V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:1; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:1; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57365","通过"
"447","2000-1-23-18:17:02","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA16E","通过"
"448","2000-1-23-18:17:02","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x511F","通过"
"449","2000-1-23-18:17:02","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x18F","通过"
"450","2000-1-23-18:17:02","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF03F","通过"
"451","2000-1-23-18:17:02","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA0AF","通过"
"452","2000-1-23-18:17:06","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x9F1C","通过"
"453","2000-1-23-18:17:23","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7205","通过"
"454","2000-1-23-18:17:41","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xCE8B","通过"
"455","2000-1-23-18:18:20","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x2CA2","通过"
"456","2000-1-23-18:18:21","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x3AEA","通过"
"457","2000-1-23-18:18:34","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC12F","通过"
"458","2000-1-23-18:18:34","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x315E","通过"
"459","2000-1-23-18:18:34","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x61CE","通过"
"460","2000-1-23-18:18:34","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x907E","通过"
"461","2000-1-23-18:18:34","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC0EE","通过"
"462","2000-1-23-18:18:34","单体电池低压","低压值:1.678V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.688V","197","1.670V","109","1.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17348","通过"
"463","2000-1-23-18:18:34","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.688V","197","1.670V","109","1.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6119","通过"
"464","2000-1-23-18:18:34","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.688V","197","1.670V","109","1.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51927","通过"
"465","2000-1-23-18:18:37","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x6C18","通过"
"466","2000-1-23-18:18:41","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.5V","804.3V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.680V","1","1.680V","1","1.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54162","通过"
"467","2000-1-23-18:18:54","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x73F7","通过"
"468","2000-1-23-18:18:54","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x8386","通过"
"469","2000-1-23-18:18:54","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD316","通过"
"470","2000-1-23-18:18:54","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x22A6","通过"
"471","2000-1-23-18:18:54","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7236","通过"
"472","2000-1-23-18:18:56","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xDE7F","通过"
"473","2000-1-23-18:19:05","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x2C86","通过"
"474","2000-1-23-18:19:05","单体电池低压","低压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.288V","197","3.269V","109","3.280V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7955","通过"
"475","2000-1-23-18:19:05","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.288V","197","3.269V","109","3.280V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19137","通过"
