ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"476","2000-1-23-18:19:05","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;充电功率锁存;放电功率锁存;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.288V","197","3.269V","109","3.280V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38897","通过"
"477","2000-1-23-18:19:09","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC559","通过"
"478","2000-1-23-18:20:30","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x76C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x51FD","通过"
"479","2000-1-23-18:20:39","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE7DC","通过"
"480","2000-1-23-18:20:57","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x94C6","通过"
"481","2000-1-23-18:20:57","单体电池过压","过压值:3.578V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.578V","1","3.280V","2","3.281V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4655","通过"
"482","2000-1-23-18:20:57","故障触发-故障汇总","故障类型:单体过压轻微总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.578V","1","3.280V","2","3.281V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36960","通过"
"483","2000-1-23-18:20:59","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF9EA","通过"
"484","2000-1-23-18:20:59","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-轻微","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.288V","1","3.288V","1","3.288V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","31794","通过"
"485","2000-1-23-18:20:59","故障触发-故障汇总","故障类型:单体过压轻微总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.288V","1","3.288V","1","3.288V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","23469","通过"
"486","2000-1-23-18:21:13","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x76C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC223","通过"
"487","2000-1-23-18:21:20","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x13C","通过"
"488","2000-1-23-18:21:21","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x8B26","通过"
"489","2000-1-23-18:21:21","单体电池过压","过压值:3.578V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.578V","1","3.288V","2","3.289V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63454","通过"
"490","2000-1-23-18:21:21","故障触发-故障汇总","故障类型:单体过压轻微总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-轻微","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.578V","1","3.288V","2","3.289V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30097","通过"
"491","2000-1-23-18:21:23","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB5CC","通过"
"492","2000-1-23-18:21:23","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.296V","1","3.296V","1","3.296V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","41180","通过"
"493","2000-1-23-18:21:23","故障触发-故障汇总","故障类型:单体过压轻微总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.296V","1","3.296V","1","3.296V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34627","通过"
"494","2000-1-23-18:33:48","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x76C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xCC4","通过"
"495","2000-1-23-18:34:12","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x76C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x6479","通过"
"496","2000-1-23-18:34:21","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x7D0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xFC86","通过"
"497","2000-1-23-18:34:36","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xC197","通过"
"498","2000-1-23-18:34:36","单体电池过压","过压值:3.678V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.678V","1","3.296V","2","3.297V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57363","通过"
"499","2000-1-23-18:34:36","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.678V","1","3.296V","2","3.297V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30656","通过"
"500","2000-1-23-18:34:41","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB950","通过"
"501","2000-1-23-18:34:41","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.319V","1","3.319V","1","3.319V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19628","通过"
"502","2000-1-23-18:34:41","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.319V","1","3.319V","1","3.319V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","1","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40064","通过"
"503","2000-1-23-18:35:33","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x960","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x64FB","通过"
"504","2000-1-23-18:35:37","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x80FB","通过"
"505","2000-1-23-18:35:37","单体电池过压","过压值:4.077V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.077V","1","3.319V","2","3.322V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34050","通过"
"506","2000-1-23-18:35:37","单体电池压差大","压差值:0.758V","故障等级:故障产生","最大电压单体编码:1","最小电压单体编码:2","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.077V","1","3.319V","2","3.322V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45626","通过"
"507","2000-1-23-18:35:37","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.077V","1","3.319V","2","3.322V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","49577","通过"
"508","2000-1-23-18:35:37","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.077V","1","3.319V","2","3.322V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6544","通过"
"509","2000-1-23-18:35:37","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.077V","1","3.319V","2","3.322V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9539","通过"
"510","2000-1-23-18:35:40","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF83C","通过"
"511","2000-1-23-18:35:40","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.369V","1","3.369V","1","3.369V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","23947","通过"
"512","2000-1-23-18:35:40","单体电池压差大","压差值:0.000V","故障等级:故障恢复","最大电压单体编码:1","最小电压单体编码:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.369V","1","3.369V","1","3.369V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14918","通过"
"513","2000-1-23-18:35:40","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.369V","1","3.369V","1","3.369V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28202","通过"
"514","2000-1-23-18:35:40","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.369V","1","3.369V","1","3.369V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46611","通过"
"515","2000-1-23-18:35:40","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.369V","1","3.369V","1","3.369V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35520","通过"
"516","2000-1-23-18:36:50","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0x7D0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1190","通过"
"517","2000-1-23-18:36:52","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x749A","通过"
"518","2000-1-23-18:36:52","单体电池过压","过压值:3.678V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.678V","1","3.369V","2","3.370V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9998","通过"
"519","2000-1-23-18:36:52","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.678V","1","3.369V","2","3.370V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45277","通过"
"520","2000-1-23-18:36:55","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD763","通过"
"521","2000-1-23-18:36:55","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.381V","1","3.381V","1","3.381V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58322","通过"
"522","2000-1-23-18:36:55","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.381V","1","3.381V","1","3.381V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13310","通过"
"523","2000-1-23-18:37:21","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB800","通过"
"524","2000-1-23-18:37:21","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4871","通过"
"525","2000-1-23-18:37:21","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x18E1","通过"
"526","2000-1-23-18:37:21","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE951","通过"
"527","2000-1-23-18:37:21","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x640","0x640,0x640","0x640","0x640","0x640,0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640,0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x640","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB9C1","通过"
"528","2000-1-23-18:37:25","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE160","通过"
"529","2000-1-23-18:37:33","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x2BC0","通过"
"530","2000-1-23-18:37:34","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x8839","通过"
"531","2000-1-23-18:37:47","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x233B","通过"
"532","2000-1-23-18:37:47","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD34A","通过"
