ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"533","2000-1-23-18:37:47","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x83DA","通过"
"534","2000-1-23-18:37:47","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x726A","通过"
"535","2000-1-23-18:37:47","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x22FA","通过"
"536","2000-1-23-18:37:52","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD8FE","通过"
"537","2000-1-23-18:37:52","单体电池低压","低压值:1.678V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.689V","173","1.674V","43","1.681V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4848","通过"
"538","2000-1-23-18:37:52","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.689V","173","1.674V","43","1.681V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18131","通过"
"539","2000-1-23-18:37:52","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","1.689V","173","1.674V","43","1.681V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39907","通过"
"540","2000-1-23-18:38:04","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB07E","通过"
"541","2000-1-23-18:38:13","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4ADD","通过"
"542","2000-1-23-18:38:34","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8,0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB548","通过"
"543","2000-1-23-18:38:34","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8,0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4539","通过"
"544","2000-1-23-18:38:34","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8,0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x15A9","通过"
"545","2000-1-23-18:38:34","单体电池压差大","压差值:1.010V","故障等级:故障产生","最大电压单体编码:39","最小电压单体编码:109","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","2.683V","39","1.673V","109","1.880V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43855","通过"
"546","2000-1-23-18:38:34","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","单体电压差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","2.683V","39","1.673V","109","1.880V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24499","通过"
"547","2000-1-23-18:38:34","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8,0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE419","通过"
"548","2000-1-23-18:38:34","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8,0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8,0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x3E8","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB489","通过"
"549","2000-1-23-18:38:34","单体电池压差大","压差值:0.015V","故障等级:故障恢复","最大电压单体编码:173","最小电压单体编码:109","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","2.687V","173","2.672V","109","2.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38876","通过"
"550","2000-1-23-18:38:34","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","2.687V","173","2.672V","109","2.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5459","通过"
"551","2000-1-23-18:38:34","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","2.687V","173","2.672V","109","2.680V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","10624","通过"
"552","2000-1-23-18:38:37","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB95","通过"
"553","2000-1-23-18:38:53","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF5A9","通过"
"554","2000-1-23-18:38:53","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5D8","通过"
"555","2000-1-23-18:38:53","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5548","通过"
"556","2000-1-23-18:38:53","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA4F8","通过"
"557","2000-1-23-18:38:53","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF468","通过"
"558","2000-1-23-18:38:54","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA153","通过"
"559","2000-1-23-18:39:00","单体校准参数下设","起始地址:0x1100","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xBD49","通过"
"560","2000-1-23-18:39:00","单体校准参数下设","起始地址:0x1130","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4D38","通过"
"561","2000-1-23-18:39:00","单体校准参数下设","起始地址:0x1160","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1DA8","通过"
"562","2000-1-23-18:39:00","单体校准参数下设","起始地址:0x1190","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xEC18","通过"
"563","2000-1-23-18:39:00","单体校准参数下设","起始地址:0x11C0","寄存器长度:48","/","/","0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC,0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC,0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x5DC","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xBC88","通过"
"564","2000-1-23-18:39:02","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x74A0","通过"
"565","2000-1-23-18:39:11","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xBF41","通过"
"566","2000-1-23-18:39:11","单体电池低压","低压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.189V","173","3.174V","43","3.181V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","61099","通过"
"567","2000-1-23-18:39:11","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.189V","173","3.174V","43","3.181V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","47993","通过"
"568","2000-1-23-18:39:13","单体校准参数下设","起始地址:0x2200","寄存器长度:15","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF","0xFFFF,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x1DF9","通过"
"569","2000-1-23-18:41:33","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0xBB8","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5C3E","通过"
"570","2000-1-23-18:41:42","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x8977","通过"
"571","2000-1-23-18:41:42","单体电池过压","过压值:4.678V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.678V","1","3.180V","2","3.186V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30986","通过"
"572","2000-1-23-18:41:42","单体电池压差大","压差值:1.498V","故障等级:故障产生","最大电压单体编码:1","最小电压单体编码:2","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.678V","1","3.180V","2","3.186V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62873","通过"
"573","2000-1-23-18:41:42","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.678V","1","3.180V","2","3.186V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","59069","通过"
"574","2000-1-23-18:41:42","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.678V","1","3.180V","2","3.186V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16004","通过"
"575","2000-1-23-18:41:42","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.678V","1","3.180V","2","3.186V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.6V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","599","通过"
"576","2000-1-23-18:41:44","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFF","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x86DF","通过"
"577","2000-1-23-18:41:44","单体电池过压","过压值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.245V","1","3.245V","1","3.245V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","32547","通过"
"578","2000-1-23-18:41:44","单体电池压差大","压差值:0.000V","故障等级:故障恢复","最大电压单体编码:1","最小电压单体编码:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","单体电压差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.245V","1","3.245V","1","3.245V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6382","通过"
"579","2000-1-23-18:41:44","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.245V","1","3.245V","1","3.245V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19586","通过"
"580","2000-1-23-18:41:44","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.245V","1","3.245V","1","3.245V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38075","通过"
"581","2000-1-23-18:41:44","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.245V","1","3.245V","1","3.245V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43112","通过"
"582","2000-1-23-18:41:51","单体校准参数下设","起始地址:0x1100","寄存器长度:1","/","/","0xBB8","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5AA9","通过"
"583","2000-1-23-18:41:53","单体校准参数下设","起始地址:0x2200","寄存器长度:1","/","/","0xFFFE","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xE02E","通过"
"584","2000-1-23-18:41:53","单体电池过压","过压值:4.677V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.677V","1","3.245V","2","3.250V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42029","通过"
"585","2000-1-23-18:41:53","单体电池压差大","压差值:1.432V","故障等级:故障产生","最大电压单体编码:1","最小电压单体编码:2","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","无故障,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.677V","1","3.245V","2","3.250V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26883","通过"
"586","2000-1-23-18:41:53","故障触发-故障汇总","故障类型:单体过压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.677V","1","3.245V","2","3.250V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63644","通过"
"587","2000-1-23-18:41:53","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.677V","1","3.245V","2","3.250V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8357","通过"
"588","2000-1-23-18:41:53","故障触发-故障汇总","故障类型:单体压差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体电压过压-严重","无故障","单体电压差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","4.677V","1","3.245V","2","3.250V","28.8℃","1","28.8℃","1","28.8℃","40.0%","1","40.0%","1","40.0%","94.0V","5","93.7V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7286","通过"
