ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"905","2000-1-23-21:40:16","故障触发-故障汇总","故障类型:放电单体温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-轻微,单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","48.8℃","1","48.8℃","1","48.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.9V","1","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29130","通过"
"906","2000-1-23-21:40:16","故障触发-故障汇总","故障类型:放电单体温度过高轻微总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-轻微,单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","48.8℃","1","48.8℃","1","48.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.9V","1","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36808","通过"
"907","2000-1-23-21:40:16","故障触发-故障汇总","故障类型:单体温差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-轻微,单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","48.8℃","1","48.8℃","1","48.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.9V","1","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54306","通过"
"908","2000-1-23-21:40:32","单体校准参数下设","起始地址:0x100","寄存器长度:24","/","/","0x190","0x190,0x190","0x190","0x190","0x190,0x190,0x190","0x190","0x190","0x190","0x190","0x190","0x190","0x190,0x190","0x190,0x190","0x190","0x190,0x190","0x190,0x190","0x190,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA536","通过"
"909","2000-1-23-21:40:32","单体校准参数下设","起始地址:0x118","寄存器长度:24","/","/","0x190","0x190,0x190","0x190","0x190","0x190,0x190,0x190","0x190","0x190","0x190","0x190","0x190","0x190","0x190,0x190","0x190,0x190","0x190","0x190,0x190","0x190,0x190","0x190,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7D0F","通过"
"910","2000-1-23-21:40:32","单体校准参数下设","起始地址:0x130","寄存器长度:24","/","/","0x190","0x190,0x190","0x190","0x190","0x190,0x190,0x190","0x190","0x190","0x190","0x190","0x190","0x190","0x190,0x190","0x190,0x190","0x190","0x190,0x190","0x190,0x190","0x190,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5547","通过"
"911","2000-1-23-21:40:32","单体校准参数下设","起始地址:0x148","寄存器长度:24","/","/","0x190","0x190,0x190","0x190","0x190","0x190,0x190,0x190","0x190","0x190","0x190","0x190","0x190","0x190","0x190,0x190","0x190,0x190","0x190","0x190,0x190","0x190,0x190","0x190,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x2D9F","通过"
"912","2000-1-23-21:40:32","单体校准参数下设","起始地址:0x160","寄存器长度:24","/","/","0x190","0x190,0x190","0x190","0x190","0x190,0x190,0x190","0x190","0x190","0x190","0x190","0x190","0x190","0x190,0x190","0x190,0x190","0x190","0x190,0x190","0x190,0x190","0x190,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5D7","通过"
"913","2000-1-23-21:40:35","单体校准参数下设","起始地址:0x2100","寄存器长度:8","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x5CE5","通过"
"914","2000-1-23-21:40:35","单体电池充电低温","低温值:2.6℃","故障等级:故障产生","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-轻微,单体放电过温-轻微","无故障","无故障,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34340","通过"
"915","2000-1-23-21:40:35","单体电池温差大","温差值:77.4℃","故障等级:故障产生","最大温度单体编码:6","最小温度单体编码:109","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","无故障,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62468","通过"
"916","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:充电单体温度过高严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7277","通过"
"917","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:充电单体温度过高轻微总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11890","通过"
"918","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:充电单体温度过低一般总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","53360","通过"
"919","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:放电单体温度过高严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5759","通过"
"920","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:放电单体温度过高轻微总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","59517","通过"
"921","2000-1-23-21:40:35","故障触发-故障汇总","故障类型:单体温差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.4V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","79.0℃","6","1.6℃","109","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.8V","1","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45975","通过"
"922","2000-1-23-21:40:37","单体校准参数下设","起始地址:0x2100","寄存器长度:8","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFF","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA6FA","通过"
"923","2000-1-23-21:40:37","单体电池充电过温","过温值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42848","通过"
"924","2000-1-23-21:40:37","单体电池充电低温","低温值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-一般,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63393","通过"
"925","2000-1-23-21:40:37","单体电池温差大","温差值:0.0℃","故障等级:故障恢复","最大温度单体编码:1","最小温度单体编码:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","单体温度差过大-严重,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2334","通过"
"926","2000-1-23-21:40:37","故障触发-故障汇总","故障类型:充电单体温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","49548","通过"
"927","2000-1-23-21:40:37","故障触发-故障汇总","故障类型:充电单体温度过低一般总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3473","通过"
"928","2000-1-23-21:40:37","故障触发-故障汇总","故障类型:放电单体温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52126","通过"
"929","2000-1-23-21:40:37","故障触发-故障汇总","故障类型:放电单体温度过高轻微总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13724","通过"
"930","2000-1-23-21:40:37","故障触发-故障汇总","故障类型:单体温差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","43.8℃","1","43.8℃","1","43.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","3","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28278","通过"
"931","2000-1-23-21:42:44","单体校准参数下设","起始地址:0x100","寄存器长度:24","/","/","0x168","0x168,0x168","0x168","0x168","0x168,0x168,0x168","0x168","0x168","0x168","0x168","0x168","0x168","0x168,0x168","0x168,0x168","0x168","0x168,0x168","0x168,0x168","0x168,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7B8E","通过"
"932","2000-1-23-21:42:44","单体校准参数下设","起始地址:0x118","寄存器长度:24","/","/","0x168","0x168,0x168","0x168","0x168","0x168,0x168,0x168","0x168","0x168","0x168","0x168","0x168","0x168","0x168,0x168","0x168,0x168","0x168","0x168,0x168","0x168,0x168","0x168,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA3B7","通过"
"933","2000-1-23-21:42:44","单体校准参数下设","起始地址:0x130","寄存器长度:24","/","/","0x168","0x168,0x168","0x168","0x168","0x168,0x168,0x168","0x168","0x168","0x168","0x168","0x168","0x168","0x168,0x168","0x168,0x168","0x168","0x168,0x168","0x168,0x168","0x168,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x8BFF","通过"
"934","2000-1-23-21:42:44","单体校准参数下设","起始地址:0x148","寄存器长度:24","/","/","0x168","0x168,0x168","0x168","0x168","0x168,0x168,0x168","0x168","0x168","0x168","0x168","0x168","0x168","0x168,0x168","0x168,0x168","0x168","0x168,0x168","0x168,0x168","0x168,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF327","通过"
"935","2000-1-23-21:42:44","单体校准参数下设","起始地址:0x160","寄存器长度:24","/","/","0x168","0x168,0x168","0x168","0x168","0x168,0x168,0x168","0x168","0x168","0x168","0x168","0x168","0x168","0x168,0x168","0x168,0x168","0x168","0x168,0x168","0x168,0x168","0x168,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xDB6F","通过"
"936","2000-1-23-21:42:47","单体校准参数下设","起始地址:0x2100","寄存器长度:8","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x503","通过"
"937","2000-1-23-21:42:47","单体电池充电低温","低温值:-1.4℃","故障等级:故障产生","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20381","通过"
"938","2000-1-23-21:42:47","单体电池充电过温","过温值:48.4℃","故障等级:故障产生","BMU/电池编号:1/4","系统单体温度编号:4","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体放电过温-轻微","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29074","通过"
"939","2000-1-23-21:42:47","单体电池温差大","温差值:77.4℃","故障等级:故障产生","最大温度单体编码:6","最小温度单体编码:109","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5054","通过"
"940","2000-1-23-21:42:47","故障触发-故障汇总","故障类型:充电单体温度过高严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64471","通过"
"941","2000-1-23-21:42:47","故障触发-故障汇总","故障类型:充电单体温度过低严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30408","通过"
"942","2000-1-23-21:42:47","故障触发-故障汇总","故障类型:放电单体温度过高严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","61893","通过"
"943","2000-1-23-21:42:47","故障触发-故障汇总","故障类型:放电单体温度过高轻微总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4039","通过"
"944","2000-1-23-21:42:47","故障触发-故障汇总","故障类型:单体温差过大严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:轻微","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","75.0℃","6","-2.4℃","109","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","1","93.8V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","21549","通过"
"945","2000-1-23-21:42:50","单体校准参数下设","起始地址:0x2100","寄存器长度:8","/","/","0xFFFF","0xFFFF,0xFFFF","0xFFFF","0xFFFF","0xFFFF,0xFFFF,0xFF","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA707","通过"
"946","2000-1-23-21:42:50","单体电池充电过温","过温值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17599","通过"
"947","2000-1-23-21:42:50","单体电池充电低温","低温值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5246","通过"
"948","2000-1-23-21:42:50","单体电池放电过温","过温值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体温度编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体充电过温-严重,单体充电欠温-严重,单体放电过温-严重","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58685","通过"
"949","2000-1-23-21:42:50","单体电池温差大","温差值:0.0℃","故障等级:故障恢复","最大温度单体编码:1","最小温度单体编码:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","单体温度差过大-严重,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40368","通过"
"950","2000-1-23-21:42:50","故障触发-故障汇总","故障类型:充电单体温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","21794","通过"
"951","2000-1-23-21:42:50","故障触发-故障汇总","故障类型:充电单体温度过低严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","55357","通过"
"952","2000-1-23-21:42:50","故障触发-故障汇总","故障类型:放电单体温度过高严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24368","通过"
"953","2000-1-23-21:42:50","故障触发-故障汇总","故障类型:单体温差过大严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","40.0%","0.0%","0.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","39.8℃","1","39.8℃","1","39.8℃","40.0%","1","40.0%","1","40.0%","93.9V","2","93.6V","3","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64216","通过"
"954","2000-1-23-21:43:33","单体校准参数下设","起始地址:0x100","寄存器长度:24","/","/","0x1EA","0x1EA,0x1EA","0x1EA","0x1EA","0x1EA,0x1EA,0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x21D6","通过"
"955","2000-1-23-21:43:33","单体校准参数下设","起始地址:0x118","寄存器长度:24","/","/","0x1EA","0x1EA,0x1EA","0x1EA","0x1EA","0x1EA,0x1EA,0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xF9EF","通过"
"956","2000-1-23-21:43:33","单体校准参数下设","起始地址:0x130","寄存器长度:24","/","/","0x1EA","0x1EA,0x1EA","0x1EA","0x1EA","0x1EA,0x1EA,0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA","0x1EA,0x1EA","0x1EA,0x1EA","0x1EA,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD1A7","通过"
