ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1119","2000-1-23-22:26:50","故障触发-故障汇总","故障类型:单体soc过低轻微总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-轻微","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","47.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","4.0%","1","4.0%","1","4.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1535","通过"
"1120","2000-1-23-22:27:05","实时保存数据下设","起始地址:0x3201","寄存器长度:1","/","/","0x14","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x3742","通过"
"1121","2000-1-23-22:27:05","实时保存数据下设","起始地址:0x3221","寄存器长度:1","/","/","0x14","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x971C","通过"
"1122","2000-1-23-22:27:05","故障触发-故障汇总","故障类型:单体soc过低一般总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-一般","无故障","无故障,无故障","804.6V","804.2V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","4.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","2.0%","1","2.0%","1","2.0%","94.0V","3","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52299","通过"
"1123","2000-1-23-22:27:05","故障触发-故障汇总","故障类型:单体soc过低轻微总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:轻微","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-一般","无故障","无故障,无故障","804.6V","804.2V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","4.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","2.0%","1","2.0%","1","2.0%","94.0V","3","93.6V","1","93.6V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48982","通过"
"1124","2000-1-23-22:27:23","实时保存数据下设","起始地址:0x3201","寄存器长度:1","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xA928","通过"
"1125","2000-1-23-22:27:23","实时保存数据下设","起始地址:0x3221","寄存器长度:1","/","/","0x0","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x976","通过"
"1126","2000-1-23-22:27:23","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-严重","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","2.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","0.0%","1","0.0%","1","0.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1201","通过"
"1127","2000-1-23-22:27:23","故障触发-故障汇总","故障类型:单体soc过低一般总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:一般","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-严重","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","2.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","0.0%","1","0.0%","1","0.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14773","通过"
"1128","2000-1-23-22:27:39","实时保存数据下设","起始地址:0x3201","寄存器长度:1","/","/","0x12C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x7F6A","通过"
"1129","2000-1-23-22:27:39","实时保存数据下设","起始地址:0x3221","寄存器长度:1","/","/","0x12C","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xDF34","通过"
"1130","2000-1-23-22:27:39","SOC低","SOC低值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:静置,系统模拟量故障等级:严重","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","单体SOC过低-严重","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","30.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","30.0%","1","30.0%","1","30.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3142","通过"
"1131","2000-1-23-22:27:39","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:严重","静置;告警;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","30.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","30.0%","1","30.0%","1","30.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20630","通过"
"1132","2000-1-23-22:28:13","实时保存数据下设","起始地址:0x3201","寄存器长度:1","/","/","0x320","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xD892","通过"
"1133","2000-1-23-22:28:13","实时保存数据下设","起始地址:0x3221","寄存器长度:1","/","/","0xC8","0x0,0x0","0x0","0x0","0x0,0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0,0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0","0x0,0x0","0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x6906","通过"
"1134","2000-1-23-23:04:19","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.7V","5","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38882","通过"
"1135","2000-1-23-23:04:51","下设接触器执行策略","接触器动作:设置BCU脱离母线","/","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;充电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64823","通过"
"1136","2000-1-23-23:04:58","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;充电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52860","通过"
"1137","2000-1-23-23:06:25","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","30.0%","100.0%","30.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64946","通过"
"1138","2000-1-23-23:06:31","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","30.0%","100.0%","30.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12445","通过"
"1139","2000-1-23-23:06:31","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:放电,系统模拟量故障等级:无故障","/","/","系统状态:放电,系统模拟量故障等级:无故障","放电;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","-20.0A","30.0%","100.0%","30.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.12kWh","0kWh","0kWh","35.0%","50.0%","50.0%","23.58Ah","0.14Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","20.0%","1","20.0%","1","20.0%","94.0V","3","93.8V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29364","通过"
"1140","2000-1-23-23:06:46","下设接触器执行策略","接触器动作:设置BCU脱离母线","/","/","/","系统状态:放电,系统模拟量故障等级:无故障","放电;告警;充电指令;充电指令完成;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","-20.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11308","通过"
"1141","2000-1-23-23:06:46","系统状态切换","上一次系统状态:系统状态:放电,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;充电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28252","通过"
"1142","2000-1-23-23:06:52","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;充电指令完成;脱离母线指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3358","通过"
"1143","2000-1-23-23:07:28","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;充电指令完成;脱离母线指令;脱离母线指令完成;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.7V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51782","通过"
"1144","2000-1-23-23:07:34","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;充电指令完成;脱离母线指令;脱离母线指令完成;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.6V","2","93.8V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45835","通过"
"1145","2000-1-23-23:09:01","单体温度采集断线","温度断线所在BMU(1-16):BMU1","温度断线所在BMU(17-32):无(0)","温度断线数量:1","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","93.9V","1","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44260","通过"
"1146","2000-1-23-23:09:01","故障触发-故障汇总","故障类型:温度采集掉线","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.4V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","93.9V","1","93.6V","2","93.7V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9443","通过"
"1147","2000-1-23-23:09:08","单体温度采集断线","温度断线所在BMU(1-16):BMU1","温度断线所在BMU(17-32):无(0)","温度断线数量:6","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","93.9V","1","93.6V","2","93.7V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29785","通过"
"1148","2000-1-23-23:11:18","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0x3BDE","通过"
"1149","2000-1-23-23:11:18","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0xC8C8","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0xC8C8","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0xC8C8","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0xC8C8","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0xC8C8,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0xC8C8","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0xC8C8,0x3,0x3,0x93","0xE36C","通过"
"1150","2000-1-23-23:11:18","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0xC9C8","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0xC8C9","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0xC8C8","0x3,0x3","0x13,0x1","0x0","0xC8C8","0x3","0x3","0x14","0x1","0x0","0xC8C8","0x3","0x3","0x15","0x1","0x0","0xC8C8","0x3","0x3","0x16","0x1","0x0","0xC8C8","0x3","0x3","0x17","0x1","0x0","0xC8C8","0x3","0x3","0x18","0x1","0x0","0xC8C8","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0xC8C8,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0xC8C8,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0xDA","通过"
"1151","2000-1-23-23:11:19","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0xC8C8","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0xC8C8,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0xC8C8","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0xC8C8","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0xC8C8","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0xC8C8,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0x439E","通过"
"1152","2000-1-23-23:11:19","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x9E","0x1","0x0","0x0","0x0","0x0","0xA1","0x2","0x0,0x0","0x0,0x0,0x129","0x3,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x4F2","通过"
"1153","2000-1-23-23:11:25","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57590","通过"
"1154","2000-1-23-23:11:49","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0x86A2","通过"
"1155","2000-1-23-23:11:50","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0xC8C8","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0xC8C8","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0xC8C8","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0xC8C8","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0xC8C8,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0xC8C8","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0xC8C8,0x3,0x3,0x93","0x55CD","通过"
"1156","2000-1-23-23:11:50","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0xC9C8","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0xC8C9","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0xC8C8","0x3,0x3","0x13,0x1","0x0","0xC8C8","0x3","0x3","0x14","0x1","0x0","0xC8C8","0x3","0x3","0x15","0x1","0x0","0xC8C8","0x3","0x3","0x16","0x1","0x0","0xC8C8","0x3","0x3","0x17","0x1","0x0","0xC8C8","0x3","0x3","0x18","0x1","0x0","0xC8C8","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0xC8C8,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0xC8C8,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0xB67B","通过"
"1157","2000-1-23-23:11:50","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0xC8C8","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0xC8C8,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0xC8C8","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0xC8C8","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0xC8C8","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0xC8C8,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0x596E","通过"
"1158","2000-1-23-23:11:50","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x9E","0x1","0x0","0x0","0x0","0x0","0xA1","0x2","0x0,0x0","0x0,0x0,0x0","0x3,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xB2A1","通过"
"1159","2000-1-23-23:12:00","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.8V","2","93.9V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63482","通过"
"1160","2000-1-23-23:12:06","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","3","93.8V","2","93.9V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44028","通过"
"1161","2000-1-23-23:12:34","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0xD54F","通过"
"1162","2000-1-23-23:12:34","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0xC8C8","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0xC8C8","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0xC8C8","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0xC8C8","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0xC8C8,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0xC8C8","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0xC8C8,0x3,0x3,0x93","0xDFD","通过"
"1163","2000-1-23-23:12:34","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0xC9C8","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0xC8C9","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0xC8C8","0x3,0x3","0x13,0x1","0x0","0xC8C8","0x3","0x3","0x14","0x1","0x0","0xC8C8","0x3","0x3","0x15","0x1","0x0","0xC8C8","0x3","0x3","0x16","0x1","0x0","0xC8C8","0x3","0x3","0x17","0x1","0x0","0xC8C8","0x3","0x3","0x18","0x1","0x0","0xC8C8","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0xC8C8,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0xC8C8,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0xEE4B","通过"
"1164","2000-1-23-23:12:34","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0xC8C8","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0xC8C8,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0xC8C8","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0xC8C8","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0xC8C8","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0xC8C8,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0x15E","通过"
"1165","2000-1-23-23:12:35","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x9E","0x1","0x0","0x0","0x0","0x0","0xA1","0x2","0x0,0x0","0x0,0x0,0xD3","0x3,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x28DB","通过"
"1166","2000-1-23-23:14:02","配置参数下设","起始地址:0x6540","寄存器长度:120","/","/","0x83","0x3,0x0","0xC801","0x258","0x0,0x86,0x3","0x0","0x1C8","0x0","0x258","0x1","0x3","0x0,0xC801","0x258,0x0","0x4","0x3,0x0","0x1C8,0x0","0x258,0x89","0x103,0x0","0x0","0x3","0x3","0x8C,0x103","0x0,0x0","0x3,0x3","0xD,0x3","0x0","0x0","0x3","0x3","0x10","0x3","0x0","0x0","0x3","0x3","0x7","0x3","0x0","0x0","0x3","0x3","0xA","0x3","0x0","0x0","0x3","0x3","0x92","0x10F","0x0","0x0","0x3","0x3","0x8F","0x10F","0x0","0x0","0x3","0x3","0x124","0x3","0x0,0x0","0x3,0x3,0x19","0x3,0x0,0x101,0x3,0x3,0x105,0x3","0x0,0x0,0x3,0x3,0x109,0x3,0x0","0x101,0x3,0x3,0x84,0x1,0x0,0xC864","0x258,0x0,0x85,0x1,0x0,0xC8C8,0x3","0x3","0x87,0x1,0x0,0x64C8,0x0,0x258,0x88","0x1D3F","通过"
"1167","2000-1-23-23:14:02","配置参数下设","起始地址:0x65B8","寄存器长度:120","/","/","0x2","0x1,0x0","0xC864","0x258","0x0,0x3,0x1","0x0","0xC8C8","0x3","0x3","0x5","0x1","0x0,0x64C8","0x0,0x258","0x6","0x1,0x0","0xC8C8,0x3","0x3,0x65","0x3,0x0","0x0","0x3","0x3","0x66,0x1","0x0,0x0","0x3,0x3","0x67,0x1","0x0","0xC8C8","0x3","0x3","0x8A","0x101","0x0","0x0","0x3","0x3","0x8B","0x101","0x0","0xC8C8","0x3","0x3","0x8D","0x101","0x0","0x0","0x3","0x3","0x8E","0x101","0x0","0xC8C8","0x3","0x3","0xE","0x1","0x0","0x0","0x3","0x3","0xF","0x1","0x0,0xC8C8","0x3,0x3,0x11","0x1,0x0,0x0,0x3,0x3,0x12,0x1","0x0,0xC8C8,0x3,0x3,0x8,0x1,0x0","0x0,0x3,0x3,0x9,0x1,0x0,0xC8C8","0x3,0x3,0xB,0x1,0x0,0x0,0x3","0x3","0xC,0x1,0x0,0xC8C8,0x3,0x3,0x93","0xC58D","通过"
"1168","2000-1-23-23:14:02","配置参数下设","起始地址:0x6630","寄存器长度:120","/","/","0x94","0x1,0x0","0xC9C8","0x3","0x3,0x90,0x1","0x0","0x0","0x3","0x3","0x91","0x1","0x0,0xC8C9","0x3,0x3","0x6E","0x3,0x0","0x0,0x3","0x3,0x6F","0x1,0x0","0x0","0x3","0x3","0x70,0x1","0x0,0xC8C8","0x3,0x3","0x13,0x1","0x0","0xC8C8","0x3","0x3","0x14","0x1","0x0","0xC8C8","0x3","0x3","0x15","0x1","0x0","0xC8C8","0x3","0x3","0x16","0x1","0x0","0xC8C8","0x3","0x3","0x17","0x1","0x0","0xC8C8","0x3","0x3","0x18","0x1","0x0","0xC8C8","0x3","0x3","0x95","0x3","0x0,0x0","0x3,0x3,0x96","0x1,0x0,0x0,0x3,0x3,0x97,0x1","0x0,0xC8C8,0x3,0x3,0x68,0x1,0x0","0x0,0x3,0x3,0x69,0x1,0x0,0x0","0x3,0x3,0x6A,0x1,0x0,0xC8C8,0x3","0x3","0x3F,0x3,0x0,0x0,0x3,0x3,0x40","0x263B","通过"
"1169","2000-1-23-23:14:02","配置参数下设","起始地址:0x66A8","寄存器长度:120","/","/","0x41","0x1,0x0","0xC8C8","0x3","0x3,0x36,0x3","0x0","0x0","0x3","0x3","0x37","0x1","0x0,0x0","0x3,0x3","0x38","0x1,0x0","0xC8C8,0x3","0x3,0x33","0x3,0x0","0x0","0x3","0x3","0x34,0x1","0x0,0x0","0x3,0x3","0x35,0x1","0x0","0xC8C8","0x3","0x3","0x39","0x3","0x0","0x0","0x3","0x3","0x3A","0x1","0x0","0x0","0x3","0x3","0x3B","0x1","0x0","0xC8C8","0x3","0x3","0x3C","0x3","0x0","0x0","0x3","0x3","0x3D","0x1","0x0","0x0","0x3","0x3","0x3E","0x1","0x0,0xC8C8","0x3,0x3,0x6B","0x1,0x0,0x0,0x3,0x3,0x6C,0x1","0x0,0x0,0x3,0x3,0x6D,0x1,0x0","0xC8C8,0x3,0x3,0xC9,0x3,0x0,0x0","0x3,0x3,0xCA,0x3,0x0,0x0,0x3","0x3","0xCB,0x3,0x0,0x0,0x3,0x3,0xCC","0xC92E","通过"
"1170","2000-1-23-23:14:03","配置参数下设","起始地址:0x6720","寄存器长度:120","/","/","0xE7","0x3,0x0","0x0","0x3","0x3,0xE8,0x3","0x0","0x0","0x3","0x3","0xE9","0x3","0x0,0x0","0x3,0x3","0xEA","0x3,0x0","0x0,0x3","0x3,0xEB","0x3,0x0","0x0","0x3","0x3","0xEC,0x3","0x0,0x0","0x3,0x3","0x101,0x103","0x0","0x0","0x3","0x3","0x102","0x103","0x0","0x0","0x3","0x3","0x106","0x3","0x0","0x0","0x3","0x3","0x12A","0x103","0x0","0x0","0x3","0x3","0x98","0x3","0x0","0x0","0x0","0x0","0x9E","0x1","0x0","0x0","0x0","0x0","0xA1","0x2","0x0,0x0","0x0,0x0,0x128","0x3,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0x0","0x0,0x0,0x0,0x0,0x0,0x0,0x0","0xDF43","通过"
"1171","2000-1-23-23:14:21","单体温度采集断线","温度断线所在BMU(1-16):BMU1","温度断线所在BMU(17-32):无(0)","温度断线数量:5","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","804.3V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","5","93.6V","2","93.8V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3139","通过"
"1172","2000-1-23-23:14:25","单体温度采集断线","温度断线所在BMU(1-16):无(0)","温度断线所在BMU(17-32):无(0)","温度断线数量:0","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","93.9V","1","93.6V","2","93.7V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15017","通过"
"1173","2000-1-23-23:14:25","故障触发-故障汇总","故障类型:温度采集掉线","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","804.2V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","93.9V","1","93.6V","2","93.7V","39.0℃","4","-2224.6℃","2","-187.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","41052","通过"
