ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1272","2000-1-24-00:49:35","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6442","通过"
"1273","2000-1-24-00:49:55","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","61050","通过"
"1274","2000-1-24-00:49:56","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8351","通过"
"1275","2000-1-24-00:50:02","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13418","通过"
"1276","2000-1-24-00:50:05","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62722","通过"
"1277","2000-1-24-00:50:11","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19937","通过"
"1278","2000-1-24-00:50:35","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24534","通过"
"1279","2000-1-24-00:50:41","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:1; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:1; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","41278","通过"
"1280","2000-1-24-01:09:55","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57048","通过"
"1281","2000-1-24-01:09:55","故障触发-故障汇总","故障类型:风扇控制反馈故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56273","通过"
"1282","2000-1-24-01:09:59","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6975","通过"
"1283","2000-1-24-01:10:02","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15433","通过"
"1284","2000-1-24-01:11:00","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","832","通过"
"1285","2000-1-24-01:11:07","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6513","通过"
"1286","2000-1-24-01:11:07","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46074","通过"
"1287","2000-1-24-01:11:14","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26503","通过"
"1288","2000-1-24-01:11:16","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52459","通过"
"1289","2000-1-24-01:11:39","故障触发-故障汇总","故障类型:风扇控制反馈故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16301","通过"
"1290","2000-1-24-01:11:56","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52765","通过"
"1291","2000-1-24-01:12:02","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:1; DI3:1; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:1; DO3:1; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36258","通过"
"1292","2000-1-24-01:17:41","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44278","通过"
"1293","2000-1-24-01:17:41","故障触发-故障汇总","故障类型:风扇控制反馈故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43519","通过"
"1294","2000-1-24-01:17:45","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56742","通过"
"1295","2000-1-24-01:17:47","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15834","通过"
"1296","2000-1-24-01:18:41","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33377","通过"
"1297","2000-1-24-01:18:47","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:1; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:1; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17668","通过"
"1298","2000-1-24-01:18:47","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43002","通过"
"1299","2000-1-24-01:18:54","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14487","通过"
"1300","2000-1-24-01:18:57","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43965","通过"
"1301","2000-1-24-01:22:27","故障触发-故障汇总","故障类型:风扇控制反馈故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3004","通过"
"1302","2000-1-24-01:23:08","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9571","通过"
"1303","2000-1-24-01:23:14","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12189","通过"
"1304","2000-1-24-01:23:17","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12855","通过"
"1305","2000-1-24-01:23:18","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39587","通过"
"1306","2000-1-24-01:23:24","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20013","通过"
"1307","2000-1-24-01:23:29","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34779","通过"
"1308","2000-1-24-01:23:30","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62995","通过"
"1309","2000-1-24-01:23:36","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39927","通过"
"1310","2000-1-24-01:23:40","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:1; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:1; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","59658","通过"
"1311","2000-1-24-01:23:45","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14512","通过"
"1312","2000-1-24-01:24:01","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11513","通过"
"1313","2000-1-24-01:24:08","系统状态切换","上一次系统状态:系统状态:开路,系统模拟量故障等级:无故障","当前系统状态:系统状态:静置,系统模拟量故障等级:无故障","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","47846","通过"
"1314","2000-1-24-01:24:10","故障触发-故障汇总","故障类型:接触器总故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","27032","通过"
"1315","2000-1-24-01:24:10","故障触发-故障汇总","故障类型:风扇控制反馈故障","故障动作:触发","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;告警;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","172.0kW","172.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:1; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:1; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","27793","通过"
"1316","2000-1-24-01:24:15","故障触发-故障汇总","故障类型:接触器总故障","故障动作:复归","/","/","系统状态:静置,系统模拟量故障等级:无故障","静置;禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","25258","通过"
"1317","2000-1-24-01:24:17","系统状态切换","上一次系统状态:系统状态:静置,系统模拟量故障等级:无故障","当前系统状态:系统状态:开路,系统模拟量故障等级:无故障","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.5V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5825","通过"
"1318","2000-1-24-01:24:42","下设接触器执行策略","接触器动作:设置BCU充电操作","/","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;充电功率锁存;放电功率锁存;充电指令;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","804.6V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","18.97kWh","0.06kWh","0kWh","0kWh","34.0%","50.0%","50.0%","23.58Ah","0.08Ah","0Ah","0Ah","0","0","0","65535","65535","3.280V","1","3.280V","1","3.280V","33.8℃","1","33.8℃","1","33.8℃","19.0%","1","19.0%","1","19.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44512","通过"
