ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1367","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","13193","通过"
"1368","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:簇端欠压严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","28099","通过"
"1369","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","25304","通过"
"1370","2000-1-26-17:27:35","保留故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","12825","通过"
"1371","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","26577","通过"
"1372","2000-1-26-17:27:35","保留故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","14096","通过"
"1373","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:菊花链断连故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","8280","通过"
"1374","2000-1-26-17:27:35","BMU/AFE配置数据变化","上一次BMU数量:0","当前BMU数量:5","上一次AFE数量:0","当前AFE数量:20","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","11298","通过"
"1375","2000-1-26-17:27:35","电池/温度配置数据变化","上一次电池数量:0","当前电池数量:240","上一次温度数量:0","当前温度数量:120","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","63214","通过"
"1376","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:保留故障汇总点","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","59060","通过"
"1377","2000-1-26-17:27:35","保留故障触发-故障汇总","故障类型:保留故障汇总点","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","46709","通过"
"1378","2000-1-26-17:27:35","SOC低","SOC低值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6346","通过"
"1379","2000-1-26-17:27:35","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17434","通过"
"1380","2000-1-26-17:27:36","故障触发-故障汇总","故障类型:存在无效数据","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64613","通过"
"1381","2000-1-26-17:48:15","电池包电压过低","包低压值:89.2V","故障等级:故障产生","包编码:2","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","126","160","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","89.2V","2","93.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30228","通过"
"1382","2000-1-26-17:48:15","故障触发-故障汇总","故障类型:BMU欠压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","pack电压欠压-严重","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","126","160","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","89.2V","2","93.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48524","通过"
"1383","2000-1-26-17:48:15","电池包电压过低","包低压值:无效值(32767)","故障等级:故障恢复","包编码:1","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","pack电压欠压-严重","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","126","160","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26518","通过"
"1384","2000-1-26-17:48:15","故障触发-故障汇总","故障类型:BMU欠压严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","126","160","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42845","通过"
"1385","2000-1-26-18:11:18","故障触发-故障汇总","故障类型:存在无效数据","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","141","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29961","通过"
"1386","2000-1-26-18:11:19","故障触发-故障汇总","故障类型:存在无效数据","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","161","141","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20659","通过"
"1387","2000-1-26-18:26:28","故障触发-故障汇总","故障类型:BCU对上通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","162","186","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30894","通过"
"1388","2000-1-26-18:26:55","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58219","通过"
"1389","2000-1-26-18:26:55","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54981","通过"
"1390","2000-1-26-18:27:14","绝缘正对地故障","绝缘值:236","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","236","414","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20371","通过"
"1391","2000-1-26-18:27:14","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","236","414","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","47875","通过"
"1392","2000-1-26-18:27:25","故障触发-故障汇总","故障类型:BCU对上通讯故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","426","1028","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","60373","通过"
"1393","2000-1-26-18:27:43","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","561","1334","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46983","通过"
"1394","2000-1-26-18:27:43","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","561","1334","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18821","通过"
"1395","2000-1-26-18:27:43","保留故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","561","1334","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","6468","通过"
"1396","2000-1-26-18:27:52","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13331","通过"
"1397","2000-1-26-18:27:52","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14394","通过"
"1398","2000-1-26-18:27:52","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16693","通过"
"1399","2000-1-26-18:27:52","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48951","通过"
"1400","2000-1-26-18:28:02","绝缘正对地故障","绝缘值:530","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57608","通过"
"1401","2000-1-26-18:28:02","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","21184","通过"
"1402","2000-1-26-18:28:02","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11215","通过"
"1403","2000-1-26-18:28:02","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","54733","通过"
"1404","2000-1-26-18:28:12","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","901","237","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33082","通过"
"1405","2000-1-26-18:28:12","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","901","237","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","32568","通过"
"1406","2000-1-26-18:28:40","绝缘正对地故障","绝缘值:4514","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52796","通过"
"1407","2000-1-26-18:28:40","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13143","通过"
"1408","2000-1-26-18:28:50","绝缘正对地故障","绝缘值:514","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43719","通过"
"1409","2000-1-26-18:28:50","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46121","通过"
"1410","2000-1-26-18:29:00","绝缘正对地故障","绝缘值:3006","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39244","通过"
"1411","2000-1-26-18:29:00","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50637","通过"
"1412","2000-1-26-18:29:07","BCU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43599","通过"
