ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1413","2000-1-26-18:29:09","绝缘正对地故障","绝缘值:586","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","586","1366","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12631","通过"
"1414","2000-1-26-18:29:09","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","586","1366","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","23065","通过"
"1415","2000-1-26-18:29:09","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","586","1366","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8982","通过"
"1416","2000-1-26-18:29:09","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","586","1366","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56596","通过"
"1417","2000-1-26-18:29:19","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50373","通过"
"1418","2000-1-26-18:29:19","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51436","通过"
"1419","2000-1-26-18:29:19","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45539","通过"
"1420","2000-1-26-18:29:19","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20449","通过"
"1421","2000-1-26-18:29:28","绝缘正对地故障","绝缘值:530","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","48131","通过"
"1422","2000-1-26-18:29:28","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4043","通过"
"1423","2000-1-26-18:29:28","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30404","通过"
"1424","2000-1-26-18:29:28","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","530","1293","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35014","通过"
"1425","2000-1-26-18:29:38","BMU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","134","83","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13824","通过"
"1426","2000-1-26-18:29:38","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","134","83","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2295","通过"
"1427","2000-1-26-18:29:38","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","134","83","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63221","通过"
"1428","2000-1-26-18:30:07","绝缘正对地故障","绝缘值:1502","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1502","347","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18691","通过"
"1429","2000-1-26-18:30:07","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1502","347","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.0V","1","93.9V","4","93.9V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44171","通过"
"1430","2000-1-26-18:30:17","AFE失联","BMU位置:1","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36503","通过"
"1431","2000-1-26-18:30:17","AFE失联","BMU位置:2","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19857","通过"
"1432","2000-1-26-18:30:17","AFE失联","BMU位置:3","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3219","通过"
"1433","2000-1-26-18:30:17","AFE失联","BMU位置:4","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35742","通过"
"1434","2000-1-26-18:30:17","AFE失联","BMU位置:5","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51868","通过"
"1435","2000-1-26-18:30:17","故障触发-故障汇总","故障类型:AFE通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35875","通过"
"1436","2000-1-26-18:30:23","AFE失联","BMU位置:1","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36607","通过"
"1437","2000-1-26-18:30:23","AFE失联","BMU位置:2","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19961","通过"
"1438","2000-1-26-18:30:23","AFE失联","BMU位置:3","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3323","通过"
"1439","2000-1-26-18:30:23","AFE失联","BMU位置:4","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35830","通过"
"1440","2000-1-26-18:30:23","AFE失联","BMU位置:5","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","51956","通过"
"1441","2000-1-26-18:30:23","故障触发-故障汇总","故障类型:AFE通讯故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58473","通过"
"1442","2000-1-26-18:30:26","绝缘正对地故障","绝缘值:225","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","225","282","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","1","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33704","通过"
"1443","2000-1-26-18:30:26","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","225","282","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","1","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64039","通过"
"1444","2000-1-26-18:31:24","绝缘正对地故障","绝缘值:4514","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","1","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33563","通过"
"1445","2000-1-26-18:31:24","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","1","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","32368","通过"
"1446","2000-1-26-18:31:34","绝缘正对地故障","绝缘值:501","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","5764","通过"
"1447","2000-1-26-18:31:34","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","31187","通过"
"1448","2000-1-26-18:31:43","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.2V","1","94.2V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57056","通过"
"1449","2000-1-26-18:31:43","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.2V","1","94.2V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12224","通过"
"1450","2000-1-26-18:31:53","绝缘正对地故障","绝缘值:426","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","426","1028","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43292","通过"
"1451","2000-1-26-18:31:53","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","426","1028","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39360","通过"
"1452","2000-1-26-18:32:12","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.1V","3","94.2V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2558","通过"
"1453","2000-1-26-18:32:12","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.1V","3","94.2V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15440","通过"
"1454","2000-1-26-18:32:31","绝缘正对地故障","绝缘值:162","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","162","125","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26559","通过"
"1455","2000-1-26-18:32:31","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","162","125","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56713","通过"
"1456","2000-1-26-18:32:41","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","60921","通过"
"1457","2000-1-26-18:32:41","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","55383","通过"
"1458","2000-1-26-18:32:50","绝缘正对地故障","绝缘值:723","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","723","1026","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7422","通过"
