ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1459","2000-1-26-18:32:50","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","723","1026","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","2","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4860","通过"
"1460","2000-1-26-18:33:29","绝缘正对地故障","绝缘值:3006","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","46603","通过"
"1461","2000-1-26-18:33:29","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","60042","通过"
"1462","2000-1-26-18:33:38","绝缘正对地故障","绝缘值:475","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13170","通过"
"1463","2000-1-26-18:33:38","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45666","通过"
"1464","2000-1-26-18:33:48","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15023","通过"
"1465","2000-1-26-18:33:48","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3841","通过"
"1466","2000-1-26-18:33:58","绝缘正对地故障","绝缘值:347","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56050","通过"
"1467","2000-1-26-18:33:58","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","23196","通过"
"1468","2000-1-26-18:35:24","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","32672","通过"
"1469","2000-1-26-18:35:24","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18958","通过"
"1470","2000-1-26-18:35:33","绝缘正对地故障","绝缘值:1102","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1102","654","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35526","通过"
"1471","2000-1-26-18:35:33","故障触发-故障汇总","故障类型:绝缘电阻正对地一般故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-一般,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1102","654","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40295","通过"
"1472","2000-1-26-18:35:33","保留故障触发-故障汇总","故障类型:绝缘电阻正对地一般故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-一般,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1102","654","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52646","通过"
"1473","2000-1-26-18:35:43","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","440","786","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44396","通过"
"1474","2000-1-26-18:35:43","故障触发-故障汇总","故障类型:绝缘电阻正对地一般故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","440","786","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","4716","通过"
"1475","2000-1-26-18:35:52","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","14958","通过"
"1476","2000-1-26-18:35:52","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","52046","通过"
"1477","2000-1-26-18:36:02","绝缘正对地故障","绝缘值:347","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2747","通过"
"1478","2000-1-26-18:36:02","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","35541","通过"
"1479","2000-1-26-18:36:21","绝缘正对地故障","绝缘值:1771","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1771","1175","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38332","通过"
"1480","2000-1-26-18:36:21","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1771","1175","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","4","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33352","通过"
"1481","2000-1-26-18:36:31","绝缘正对地故障","绝缘值:372","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","372","507","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","57338","通过"
"1482","2000-1-26-18:36:31","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","372","507","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","1","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","61649","通过"
"1483","2000-1-26-18:38:26","绝缘正对地故障","绝缘值:3006","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2913","通过"
"1484","2000-1-26-18:38:26","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","22496","通过"
"1485","2000-1-26-18:38:35","绝缘正对地故障","绝缘值:460","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","460","984","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42342","通过"
"1486","2000-1-26-18:38:35","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","460","984","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62292","通过"
"1487","2000-1-26-18:38:45","绝缘正对地故障","绝缘值:3006","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11853","通过"
"1488","2000-1-26-18:38:45","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29388","通过"
"1489","2000-1-26-18:38:54","绝缘正对地故障","绝缘值:347","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9764","通过"
"1490","2000-1-26-18:38:54","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","347","799","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42570","通过"
"1491","2000-1-26-18:39:33","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45248","通过"
"1492","2000-1-26-18:39:33","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34158","通过"
"1493","2000-1-26-18:39:42","绝缘正对地故障","绝缘值:721","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","721","328","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","15857","通过"
"1494","2000-1-26-18:39:42","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","721","328","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45559","通过"
"1495","2000-1-26-18:40:11","绝缘正对地故障","绝缘值:4514","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45816","通过"
"1496","2000-1-26-18:40:11","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","20371","通过"
"1497","2000-1-26-18:40:21","绝缘正对地故障","绝缘值:514","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33075","通过"
"1498","2000-1-26-18:40:21","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","2","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40925","通过"
"1499","2000-1-26-18:40:30","绝缘正对地故障","绝缘值:3006","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","47826","通过"
"1500","2000-1-26-18:40:30","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58963","通过"
"1501","2000-1-26-18:40:35","故障触发-故障汇总","故障类型:BCU对上通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","3006","430","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19165","通过"
"1502","2000-1-26-18:40:40","绝缘正对地故障","绝缘值:514","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44663","通过"
"1503","2000-1-26-18:40:40","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","45209","通过"
"1504","2000-1-26-18:40:49","绝缘正对地故障","绝缘值:65535","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","65535","661","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","5","94.0V","1","94.0V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","901","通过"
