ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"1689","2000-1-26-19:07:01","AFE失联","BMU位置:1","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50766","通过"
"1690","2000-1-26-19:07:01","AFE失联","BMU位置:2","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1352","通过"
"1691","2000-1-26-19:07:01","AFE失联","BMU位置:3","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17482","通过"
"1692","2000-1-26-19:07:01","AFE失联","BMU位置:4","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","49991","通过"
"1693","2000-1-26-19:07:01","AFE失联","BMU位置:5","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","33349","通过"
"1694","2000-1-26-19:07:01","故障触发-故障汇总","故障类型:AFE通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","375","565","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50426","通过"
"1695","2000-1-26-19:07:07","绝缘正对地故障","绝缘值:2005","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","13522","通过"
"1696","2000-1-26-19:07:07","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40882","通过"
"1697","2000-1-26-19:07:07","AFE失联","BMU位置:1","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18007","通过"
"1698","2000-1-26-19:07:07","AFE失联","BMU位置:2","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","34129","通过"
"1699","2000-1-26-19:07:07","AFE失联","BMU位置:3","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50259","通过"
"1700","2000-1-26-19:07:07","AFE失联","BMU位置:4","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17246","通过"
"1701","2000-1-26-19:07:07","AFE失联","BMU位置:5","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","604","通过"
"1702","2000-1-26-19:07:07","故障触发-故障汇总","故障类型:AFE通讯故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","2005","614","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","11457","通过"
"1703","2000-1-26-19:07:16","绝缘正对地故障","绝缘值:440","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","440","786","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","3","94.1V","30.4℃","1","30.4℃","1","30.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","44023","通过"
"1704","2000-1-26-19:07:16","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","440","786","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","3","94.1V","30.4℃","1","30.4℃","1","30.4℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","18688","通过"
"1705","2000-1-26-19:07:26","绝缘正对地故障","绝缘值:4514","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8559","通过"
"1706","2000-1-26-19:07:26","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","4514","645","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","56324","通过"
"1707","2000-1-26-19:07:35","绝缘正对地故障","绝缘值:501","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38340","通过"
"1708","2000-1-26-19:07:35","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","64147","通过"
"1709","2000-1-26-19:07:45","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","2","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7511","通过"
"1710","2000-1-26-19:07:45","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.2V","2","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","60535","通过"
"1711","2000-1-26-19:07:54","绝缘正对地故障","绝缘值:514","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","59473","通过"
"1712","2000-1-26-19:07:54","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","514","1161","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","63167","通过"
"1713","2000-1-26-19:08:04","绝缘正对地故障","绝缘值:5858","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","3","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","62844","通过"
"1714","2000-1-26-19:08:04","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","3","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1116","通过"
"1715","2000-1-26-19:08:08","BMU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","5858","571","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","2","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","17317","通过"
"1716","2000-1-26-19:08:14","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","25329","通过"
"1717","2000-1-26-19:08:14","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","40179","通过"
"1718","2000-1-26-19:08:23","绝缘正对地故障","绝缘值:474","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","474","577","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","43294","通过"
"1719","2000-1-26-19:08:23","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","474","577","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","37893","通过"
"1720","2000-1-26-19:08:23","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","474","577","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","37132","通过"
"1721","2000-1-26-19:08:23","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","474","577","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28430","通过"
"1722","2000-1-26-19:08:33","绝缘正对地故障","绝缘值:1771","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1771","1175","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","7447","通过"
"1723","2000-1-26-19:08:33","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1771","1175","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","2787","通过"
"1724","2000-1-26-19:08:43","绝缘正对地故障","绝缘值:186","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","186","81","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16352","通过"
"1725","2000-1-26-19:08:43","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","186","81","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.3V","5","94.0V","1","94.1V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24047","通过"
"1726","2000-1-26-19:08:54","AFE失联","BMU位置:1","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9282","通过"
"1727","2000-1-26-19:08:54","AFE失联","BMU位置:2","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","59204","通过"
"1728","2000-1-26-19:08:54","AFE失联","BMU位置:3","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","42566","通过"
"1729","2000-1-26-19:08:54","AFE失联","BMU位置:4","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","8523","通过"
"1730","2000-1-26-19:08:54","AFE失联","BMU位置:5","失联AFE:AFE1;AFE2;AFE3;AFE4","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24649","通过"
"1731","2000-1-26-19:08:54","故障触发-故障汇总","故障类型:AFE通讯故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","9974","通过"
"1732","2000-1-26-19:09:00","AFE失联","BMU位置:1","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","19909","通过"
"1733","2000-1-26-19:09:00","AFE失联","BMU位置:2","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36547","通过"
"1734","2000-1-26-19:09:00","AFE失联","BMU位置:3","失联AFE:无(65535)","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","410","905","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.4V","5","94.0V","1","94.1V","39.0℃","4","38.8℃","2","38.9℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","53185","通过"
