ID,时间戳,事件类型,参数1,参数2,参数3,参数4,系统状态,系统总状态位,单体总故障,pack总故障,簇总故障,总电压,预充电压,总电流,簇显示SOC,簇SOH,簇SOE,充电最大允许功率,放电最大允许功率,充电效率,单次充电电量,单次放电电量,累计充电电量,累计放电电量,簇真实SOC,充电SOP,放电SOP,单次充电容量,单次放电容量,累计充电容量,累计放电容量,电压越限次数,温度越限次数,故障保护次数,绝缘电阻+,绝缘电阻-,最高单体电压数据,最高单体电压编号,最低单体电压数据,最低单体电压编号,单体平均电压,最高单体温度数据,最高单体温度编号,最低单体温度数据,最低单体温度编号,单体平均温度,最高单体soc数据,最高单体soc编号,最低单体soc数据,最低单体soc编号,单体平均SOC,最高电池包电压数据,最高电池包电压编号,最低电池包电压数据,最低电池包电压编号,包平均电压,最高动力接插件温度数据,最高动力接插件温度编号,最低动力接插件温度数据,最低动力接插件温度编号,动力接插件平均温度,接触器状态,系统DI输入状态,系统高边驱动状态,配置1,配置2,特殊功能使能位配置,本机IP,本机MAC地址,事件记录版本号,BOOT版本号,软件版本号,硬件版本号,SOX算法版本号,BCU默认参数版本号,CRC16,CRC校验结果
"2197","2000-1-26-19:38:29","单体温度采集断线","温度断线所在BMU(1-16):无(0)","温度断线所在BMU(17-32):无(0)","温度断线数量:0","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","3226","通过"
"2198","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","33542","通过"
"2199","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","20781","通过"
"2200","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:单体电压超级故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","24118","通过"
"2201","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:簇端欠压严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","124","通过"
"2202","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","3943","通过"
"2203","2000-1-26-19:38:29","保留故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","24486","通过"
"2204","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:绝缘电阻负对地一般故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","19308","通过"
"2205","2000-1-26-19:38:29","保留故障触发-故障汇总","故障类型:绝缘电阻负对地一般故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","7085","通过"
"2206","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:菊花链断连故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","19943","通过"
"2207","2000-1-26-19:38:29","BMU/AFE配置数据变化","上一次BMU数量:0","当前BMU数量:5","上一次AFE数量:0","当前AFE数量:20","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","16797","通过"
"2208","2000-1-26-19:38:29","电池/温度配置数据变化","上一次电池数量:0","当前电池数量:240","上一次温度数量:0","当前温度数量:120","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","39761","通过"
"2209","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:保留故障汇总点","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","35595","通过"
"2210","2000-1-26-19:38:29","保留故障触发-故障汇总","故障类型:保留故障汇总点","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x0","BCU-Param-V1.0","56266","通过"
"2211","2000-1-26-19:38:29","SOC低","SOC低值:无效值(32767)","故障等级:故障恢复","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30069","通过"
"2212","2000-1-26-19:38:29","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","10661","通过"
"2213","2000-1-26-19:38:30","故障触发-故障汇总","故障类型:存在无效数据","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","475","1104","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","12023","通过"
"2214","2000-1-26-19:38:33","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","316","254","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","21514","通过"
"2215","2000-1-26-19:38:33","保留故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","316","254","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","1227","通过"
"2216","2000-1-26-19:38:33","故障触发-故障汇总","故障类型:绝缘电阻负对地一般故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","316","254","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26894","通过"
"2217","2000-1-26-19:38:50","BCU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1129","1132","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28706","通过"
"2218","2000-1-26-19:39:00","BCU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","563","1130","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38336","通过"
"2219","2000-1-26-19:39:11","绝缘正对地故障","绝缘值:1737","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29918","通过"
"2220","2000-1-26-19:39:11","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1737","313","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","16752","通过"
"2221","2000-1-26-19:39:21","绝缘正对地故障","绝缘值:140","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","140","288","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24461","通过"
"2222","2000-1-26-19:39:21","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","140","288","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","3068","通过"
"2223","2000-1-26-19:39:31","绝缘正对地故障","绝缘值:1807","故障等级:故障恢复","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","24618","通过"
"2224","2000-1-26-19:39:31","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","28095","通过"
"2225","2000-1-26-19:39:31","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","26806","通过"
"2226","2000-1-26-19:39:31","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","38580","通过"
"2227","2000-1-26-19:39:31","保留故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","50805","通过"
"2228","2000-1-26-19:39:39","BCU升级控制","/","/","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","1807","1461","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","58635","通过"
"2229","2000-1-26-19:39:42","绝缘正对地故障","绝缘值:392","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻负对地过低-轻微,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","392","533","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","39311","通过"
"2230","2000-1-26-19:39:42","故障触发-故障汇总","故障类型:绝缘电阻正对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","392","533","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","30208","通过"
"2231","2000-1-26-19:39:42","故障触发-故障汇总","故障类型:绝缘电阻负对地严重故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","392","533","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","29449","通过"
"2232","2000-1-26-19:39:42","故障触发-故障汇总","故障类型:绝缘电阻负对地轻微故障","故障动作:复归","/","/","系统状态:开路,系统模拟量故障等级:严重","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-严重,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","125.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","392","533","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","无效值(32767)","0","无效值(32767)","0","无效值(32767)","94.1V","5","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS01-251031","HV2.0.0-250909","0x12D","BCU-Param-V1.0","36107","通过"
"2233","2000-1-26-19:40:03","系统启动","/","/","/","/","系统状态:静置,系统模拟量故障等级:无故障","非运维模式;正常模式;初始化完成","无故障","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","0.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","0","0","0.000V","0","0.000V","0","0.000V","0.0℃","0","0.0℃","0","0.0℃","0.0%","0","0.0%","0","0.0%","0.0V","0","0.0V","0","0.0V","0.0℃","0","0.0℃","0","0.0℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:0; DI5:0; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:0; DO5:0; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","65161","通过"
"2234","2000-1-26-19:40:08","单体电池低压","低压值:0.000V","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","37276","通过"
"2235","2000-1-26-19:40:08","SOC低","SOC低值:0.0%","故障等级:故障产生","BMU/电池编号:1/1","系统单体电池编号:1","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","无故障","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","38802","通过"
"2236","2000-1-26-19:40:08","簇电压低压","总电压低压值:0.0V","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","37129","通过"
"2237","2000-1-26-19:40:08","绝缘正对地故障","绝缘值:501","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","38415","通过"
"2238","2000-1-26-19:40:08","绝缘负对地故障","绝缘值:1044","故障等级:故障产生","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","无故障,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","35796","通过"
"2239","2000-1-26-19:40:08","单体电压采集断线","电压断线所在BMU(1-16):无(0)","电压断线所在BMU(17-32):无(0)","电压断线数量:0","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","8279","通过"
"2240","2000-1-26-19:40:08","单体温度采集断线","温度断线所在BMU(1-16):无(0)","温度断线所在BMU(17-32):无(0)","温度断线数量:0","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","28822","通过"
"2241","2000-1-26-19:40:08","故障触发-故障汇总","故障类型:单体欠压严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","65290","通过"
"2242","2000-1-26-19:40:08","故障触发-故障汇总","故障类型:单体soc过低严重总故障","故障动作:触发","/","/","系统状态:开路,系统模拟量故障等级:无故障","禁充禁放;告警;非运维模式;内测模式;初始化完成","单体电压欠压-严重,单体SOC过低-严重","无故障","簇欠压-严重,绝缘电阻正对地过低-严重,绝缘电阻负对地过低-一般,无故障","0.0V","0.0V","0.0A","0.0%","100.0%","0.0%","0.0kW","0.0kW","100.00%","0.00kWh","0.00kWh","0kWh","0kWh","0.0%","0.0%","0.0%","0.00Ah","0.00Ah","0Ah","0Ah","0","0","0","501","1044","0.000V","1","0.000V","1","0.000V","无效值(32766)","0","无效值(32766)","0","无效值(32766)","0.0%","1","0.0%","1","0.0%","94.1V","3","94.0V","1","94.0V","39.0℃","4","38.7℃","7","38.8℃","主正接触器:断开; 主负接触器:断开; 预充接触器:断开","DI1:0; DI2:0; DI3:0; DI4:1; DI5:1; DI6:0; DI7:0; DI8:0; DI9:0; DI10:0; DI11:0","DO1:0; DO2:0; DO3:0; DO4:1; DO5:1; DO6:0; DO7:0; DO8:0; 地址自适应反馈:0","事件记录模式:简约模式;内测模式:V/T模式;均衡模式:自动均衡;运维模式:非运维模式;PCS类型:双一力PCS-01","制冷设备类型:英维克;除湿机设备类型:除湿机-01;消防设备类型:三沃力源;禁止使能簇配置:启用","簇压模式:高压采集模式;动力接插件:存在;BMU温度数据类型:高精度模式","192.168.10.208","84-39-141-160-51-221","EVE.0.1-250507","CHS-BOOT-V2.2 ","CF2HS02-251028","HV2.0.0-250909","0x0","BCU-Param-V1.0","11553","通过"
